# Heizungssteuerung V3 – Stand 3. November 2026

## Heute am Gerät bestätigt

Das Waveshare 7-DSI-TOUCH-C zeigt die native Oberfläche. Beleuchtung und Seitenwechsel per Touch funktionieren nach zwei Korrekturen:

1. Vor der Panelinitialisierung wird die für Touch-C erforderliche I2C-Freigabefolge gesendet.
2. Beide Touchachsen werden gespiegelt, damit Berührungen zum dargestellten Bild passen.

Alle fünf Hauptfühler wurden im seriellen Startprotokoll erfolgreich gelesen. Ethernet erhält eine DHCP-Adresse. Die Webseite bleibt parallel nutzbar.

## Bedienung am Touchdisplay

Vier Seiten: Übersicht, Betriebsart, Verlauf und Einstellungen. Die Übersicht zeigt fünf lokale Temperaturen und den Kachelofen. Die Betriebsart kann entsprechend der Webbedienung ohne Login geändert werden. Der Verlauf umfasst 1, 6 oder 24 Stunden mit einzeln wählbaren Kurven. Geschützte Einstellungen bleiben auf der Webseite bearbeitbar.

Die zeitweilige Touchdiagnose wurde nach erfolgreicher Inbetriebnahme wieder entfernt; echte Fehlermeldungen bleiben erhalten. Die Verläufe liegen im RAM und beginnen nach Neustart neu.

## Nachgewiesen und noch offen

Erfolgreicher Firmware-Build mit ESP-IDF 5.5.5. Regelungs-, Fühlerdiagnose- und Betriebsartentests erfolgreich. Bild und Navigation wurden vom Nutzer am Gerät bestätigt.

Noch offen: längerer Dauerlauf mit Displaylast, alle Betriebsarten praktisch prüfen, Verhalten bei Displayausfall sowie echte Pumpen-, Brenner- und Mischerhydraulik. Ausgangsanzeigen sind keine elektrische Rückmeldung der externen Geräte.

## Weitere Vorhaben

- Sommer-Pumpenschutz: beide Pumpen täglich je 15 Sekunden; Ablauf noch offen.
- Mischerpflege: 20 Sekunden auf, 20 Sekunden zu; Referenzverhalten noch offen.
- Rücklauffühler und echte Mischer-Endlagenrückmeldung prüfen.
- Vorhandener ESBE Typ 86 bleibt; vollständige Laufzeit 240 Sekunden.

## Sicherung und Wiki

Quellen, Tests, Build-Vorgaben und Dokumentation werden getrennt von lokalen Zugangsdaten gesichert. SDK-Werkzeuge, Buildverzeichnisse, gerätespezifische sdkconfig und kompilierte Firmware mit möglichen eingebetteten Zugangsdaten gehören nicht in das öffentliche Repository. Abhängigkeiten können über die Installationsskripte erneut geladen werden.

Bei weiteren Änderungen die Projektdokumentation mitpflegen und die geänderten Markdown-Seiten in Docmost übernehmen. Ein lokaler Wiki-Export aktualisiert Docmost nicht automatisch.
